<!DOCTYPE html>
<html dir="ltr" lang="en"><head>
<link rel='stylesheet' type='text/css' href='../../static/my.css'>
<style>
table.my_table td { width:640px; background-color:#EEEEFF; }
</style>

<meta charset="utf-8">
<meta name="color-scheme" content="light dark">
<meta name="google" value="notranslate">

<title>HVAC 24VAC fuse blown</title>
</head>

<body>
<div align=center>
<table class="my_table"><tr><td>

<a href="index.htm"<i>back</i></a>

<h2>dead HVAC:&nbsp; 3A fuse blown</h2>
<pre>
Warm enough Friday to want A/C;  lowered thermostat.
Mahlian and I both fiddled thermostat Tuesday.
No response to setting fan to on this morning.
blown 3A fuse for 24VAC controls.
Cannot find my automotive fuse kit;
ordered another with ten 3A fuses.
Soldered two 12V 20W halogen bulbs in series
for testing 24V short circuits.

Carrier AC Unit 24ACC460A300 mfg date Jun 2017
<img src=24ACC460A300.jpg>

Coil mfg May 2017
<img src=coil_R-410A.jpg>

Furnace 58STA135-22 installed 19 Jul 2007
<img src=Furnace58STA135-22.jpg>

Blower capacitor replaced 3 Apr 2014
</pre>

<h3>24V HVAC circuits</h3>
Mostly upper left corner of furnace circuit board
<br><img src=CB24VAC.jpg>
<pre>
Greasy black rectangle at top center is cover interlock;
right of that is 24VAC transformer
- black/white wires are 120VAC to transformer
- blue/red wires are 24VAC from transformer to circuit board, below fuse (removed)
- diagnostic red LED near transformer blue wire
- 24V test lamp plugged to hot side of 3A fuse connectors, just below:
- black barrier terminal strip for (24VAC) thermostat and A/C signal connections
Top-to-bottom
G - fan   (green)
Com 24V (blue)
W - heat  (white)
Y - A/C compressor relay and thermostat (yellow)
R - 24V condensate overflow switch in series with thermostat (red)

Heat:   thermostat connects R to W
Fan:  thermostat connects R to G
Cool:  thermostat connects R to G and Y</pre>
<a href=https://www.pickhvac.com/thermostat/wiring/#3_Use_standard_wiring_colors_to_connect_the_thermostat>STD HVAC thermostat wiring</a>
<br><a href=https://airconditionerlab.com/thermostat-wiring/>A full guide to HVAC thermostat wiring (with diagrams)</a>

</td></tr><tr><td align=center>
maintained by <a href="https://github.com/blekenbleu">blekenbleu</a><br>
</td></tr></table></div>

</body></html>
